# doc_id=5-SPC-S20-R0 Alloy 20 Pipe discipline=5 revision=R0
l,1.0,2.0,3.0,4.0,5.0,6.0,7.0,8.0,9.0,10.0,11.0,12.0,13.0,14.0,15.0,16.0,17.0,18.0,19.0,20.0,21.0,22.0,23.0,24.0,25.0,26.0,27.0,28.0,29.0,30.0,31.0,32.0,33.0,34.0,35.0,36.0,37.0,38.0,39.0,40.0,41.0,42.0,43.0,44.0,45.0,46.0,47.0,48.0,49.0,50.0,51.0,52.0,53.0,54.0,55.0,56.0,57.0,58.0,59.0,60.0
,Client Name,,,,,,,,,,,,,,,,,,,,Specification,,,,,,,,,,,,,,,,,,,,Aker Kvaerner,,,,,,,,,,,,,,,,,,,
,Project Title,,,,,,,,,,,,,,,,,,,,Alloy 20 Pipe,,,,,,,,,,,,,,,,,,,,Chemetics,,,,,,,,,,,,,,,,,,,
,Location,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,A Division of Aker Kvaerner Canada Inc.,,,,,,,,,,,,,,,,,,,
,Client Document Number,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Standard-5-SPC-S20-R0,,,,,,,,,,,,,,,,,,,
,Rev:,,Date:,,,,,Status:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Prepared By:,,,,,,,Checked By:,,,,,,,Approved By:,,,,,,
,0.0,,39227.0,,,,,Comments Requested,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,R. Naik,,,,,,,T. Wacker,,,,,,,D. Shaw,,,,,,
,SERVICE LIMITS,,,,,,Temp.:,,,,°F,,,-20 to 400,,,,,,,,400,,,,,,,,,,,,,,,,,,,,,,,,,,CORROSION ALLOWANCE,,,,,,,,,,"1/16""",,
,,,,,,,Press.:,,,,psig,,,150.0,,,,,,,,FV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,"PIPE SIZE
(in)",,,,,,Nominal (NPS),,,,,,0.5,,,,0.75,,,,1.0,,,,1.25,,,,1.5,,,,2.0,,,,3.0,,,,4.0,,,,6.0,,,,,,,,,,,,,,,
,,,,,,,Wall Thickness,,,,,,Schedule 80S,,,,,,,,,,,,,,,,,,,,,,,,Schedule 40S,,,,,,,,,,,,,,,,,,,,,,,
,PIPE,,,,,,Type,,,,,,ASME B36.19M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,Material,,,,,,ASTM B 464 UNS N08020,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,FITTINGS,,,,,,Type,,,,,,Socket Weld,,,,,,,,,,,,,,,,,,,,,,,,Butt Weld,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,Rating,,,,,,ASME B16.11 Class 3000,,,,,,,,,,,,,,,,,,,,,,,,ASME B16.9 Schedule 40S,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,Stub Ends,,,,,,-,,,,,,,,,,,,,,,,,,,,,,,,MSS SP-43 Type A Schedule 40S,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,Material,,,,,,ASTM B 462 UNS N08020 or ASTM B 366 Gr. WP20CB,,,,,,,,,,,,,,,,,,,,,,,,ASTM B366 Gr. WP20CB,,,,,,,,,,,,,,,,,,,,,,,
,FLANGES,,,,,,Type/Rating,,,,,,RFSW/ASME B16.5 Class 150,,,,,,,,,,,,,,,,,,,,,,,,LJ/ASME B16.5 Class 150,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,Material,,,,,,ASTM B462 UNS N08020,,,,,,,,,,,,,,,,,,,,,,,,"ASTM A 105, epoxy coated",,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,Reducing Flange,,,,,,"ASME B16.5 Class 150 dimensions, PTFE lined Carbon Steel",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,Blind,,,,,,"RF/ASME B16.5 Class 150, ASTM A 105, epoxy coated (Note 2)",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,GASKETS,,,,,,Style,,,,,,"IBC, See 5-SPC-0003: Gaskets",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,FASTENERS,,,,,,Type,,,,,,See 5-SPC-0002: Bolting,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,VALVES,,,,,,Type/Rating,,,,,,RF Flanged/ASME B16.5 Class 150,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,IN-LINE ITEMS,,,,,,Type/Rating,,,,,,RF Flanged/ASME B16.5 Class 150,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,HP & LP,,,,,,Type/Rating,,,,,,RF Flanged/ASME B16.5 Class 150,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,INST. CONN.,,,,,,Type/Rating,,,,,,See 5-LST-0011: Standard Piping Connections for Instrumentation,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,NOTES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,1.0,Branch connections will utilize tees and reducing tees only.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,2.0,"C/w 1/16"" PTFE disc gasket.  Gasket extends to O.D. of blind and is drilled to match.",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
