{
  "generated_at": "2026-07-08T01:30:05.982091",
  "project_title": "Y-Office Tower — Detailed Design",
  "project_id": "proj_3cfc1486",
  "project_summary": {
    "client": "AE Prime",
    "project_title": "Y-Office Tower — Detailed Design",
    "location": "New Cairo, Egypt",
    "equipment_type": null,
    "fluid": "Water, CO2, FM-200",
    "flow_rate_m3h": null,
    "design_pressure_bar": null,
    "temperature_c": null,
    "fluid_density_kgm3": null,
    "suction_pressure_barg": null,
    "discharge_pressure_barg": null,
    "suction_static_head_m": null,
    "discharge_static_head_m": null,
    "suction_friction_loss_m": null,
    "discharge_friction_loss_m": null,
    "special_requirements": "Detailed engineering design for a commercial high-rise office tower (G+27 floors, multiple basements, 32,025 m² BUA). Includes LOD-350 Revit model, ETABS/SAFE analysis, 13.8 kV MV intake, 400/230 V LV distribution, standby diesel generator and UPS for life-safety loads, rising busway distribution."
  },
  "electrical_calculations": {
    "board": "MDB-OFFICES",
    "rooms": [
      {
        "name": "Coffee shop",
        "area_m2": 197.8,
        "category": "C6",
        "is_double_height": true,
        "height_m": 7,
        "density_va_m2": 188,
        "connected_kva": 37.1864,
        "additional_kva": 16.6152,
        "total_connected_kva": 53.8016,
        "demand_factor": 0.6,
        "demand_kva": 32.281,
        "current_690_a": 46.784058,
        "current_400_a": 46.59361,
        "breaker_a": 50,
        "feeder_length_m": 55,
        "cable_csa_mm2": 25,
        "cable_mv_a_m": 1.4,
        "vd_pct": 0.9,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office Double H(38)",
        "area_m2": 208,
        "category": "C7",
        "is_double_height": true,
        "height_m": 7,
        "density_va_m2": 176,
        "connected_kva": 36.608,
        "additional_kva": 17.472,
        "total_connected_kva": 54.08,
        "demand_factor": 0.6,
        "demand_kva": 32.448,
        "current_690_a": 47.026087,
        "current_400_a": 46.834654,
        "breaker_a": 50,
        "feeder_length_m": 65,
        "cable_csa_mm2": 25,
        "cable_mv_a_m": 1.4,
        "vd_pct": 1.1,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office Duplex(37,62)",
        "area_m2": 169,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 29.744,
        "additional_kva": 0,
        "total_connected_kva": 29.744,
        "demand_factor": 0.6,
        "demand_kva": 17.8464,
        "current_690_a": 25.864348,
        "current_400_a": 25.75906,
        "breaker_a": 30,
        "feeder_length_m": 65,
        "cable_csa_mm2": 10,
        "cable_mv_a_m": 3.5,
        "vd_pct": 1.5,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office Double H(34,65)",
        "area_m2": 121,
        "category": "C7",
        "is_double_height": true,
        "height_m": 7,
        "density_va_m2": 176,
        "connected_kva": 21.296,
        "additional_kva": 10.164,
        "total_connected_kva": 31.46,
        "demand_factor": 0.6,
        "demand_kva": 18.876,
        "current_690_a": 27.356522,
        "current_400_a": 27.245159,
        "breaker_a": 30,
        "feeder_length_m": 80,
        "cable_csa_mm2": 10,
        "cable_mv_a_m": 3.5,
        "vd_pct": 1.9,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office(39)",
        "area_m2": 175,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 30.8,
        "additional_kva": 0,
        "total_connected_kva": 30.8,
        "demand_factor": 0.6,
        "demand_kva": 18.48,
        "current_690_a": 26.782609,
        "current_400_a": 26.673582,
        "breaker_a": 30,
        "feeder_length_m": 80,
        "cable_csa_mm2": 10,
        "cable_mv_a_m": 3.5,
        "vd_pct": 1.9,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office(54)",
        "area_m2": 179,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 31.504,
        "additional_kva": 0,
        "total_connected_kva": 31.504,
        "demand_factor": 0.6,
        "demand_kva": 18.9024,
        "current_690_a": 27.394783,
        "current_400_a": 27.283264,
        "breaker_a": 30,
        "feeder_length_m": 85,
        "cable_csa_mm2": 10,
        "cable_mv_a_m": 3.5,
        "vd_pct": 2,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office(84)",
        "area_m2": 79,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 13.904,
        "additional_kva": 0,
        "total_connected_kva": 13.904,
        "demand_factor": 0.6,
        "demand_kva": 8.3424,
        "current_690_a": 12.090435,
        "current_400_a": 12.041217,
        "breaker_a": 20,
        "feeder_length_m": 90,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 1.6,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office Duplex(79,112)",
        "area_m2": 245,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 43.12,
        "additional_kva": 0,
        "total_connected_kva": 43.12,
        "demand_factor": 0.6,
        "demand_kva": 25.872,
        "current_690_a": 37.495652,
        "current_400_a": 37.343015,
        "breaker_a": 40,
        "feeder_length_m": 90,
        "cable_csa_mm2": 16,
        "cable_mv_a_m": 2.2,
        "vd_pct": 1.8,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office(86)",
        "area_m2": 203,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 35.728,
        "additional_kva": 0,
        "total_connected_kva": 35.728,
        "demand_factor": 0.6,
        "demand_kva": 21.4368,
        "current_690_a": 31.067826,
        "current_400_a": 30.941356,
        "breaker_a": 40,
        "feeder_length_m": 75,
        "cable_csa_mm2": 16,
        "cable_mv_a_m": 2.2,
        "vd_pct": 1.3,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office(82)",
        "area_m2": 101,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 17.776,
        "additional_kva": 0,
        "total_connected_kva": 17.776,
        "demand_factor": 0.6,
        "demand_kva": 10.6656,
        "current_690_a": 15.457391,
        "current_400_a": 15.394468,
        "breaker_a": 20,
        "feeder_length_m": 75,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 1.7,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(111)",
        "area_m2": 79,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 13.904,
        "additional_kva": 0,
        "total_connected_kva": 13.904,
        "demand_factor": 0.6,
        "demand_kva": 8.3424,
        "current_690_a": 12.090435,
        "current_400_a": 12.041217,
        "breaker_a": 20,
        "feeder_length_m": 95,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 1.7,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(113)",
        "area_m2": 201,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 35.376,
        "additional_kva": 0,
        "total_connected_kva": 35.376,
        "demand_factor": 0.6,
        "demand_kva": 21.2256,
        "current_690_a": 30.761739,
        "current_400_a": 30.636515,
        "breaker_a": 40,
        "feeder_length_m": 80,
        "cable_csa_mm2": 16,
        "cable_mv_a_m": 2.2,
        "vd_pct": 1.3,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office(99)",
        "area_m2": 151,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 26.576,
        "additional_kva": 0,
        "total_connected_kva": 26.576,
        "demand_factor": 0.6,
        "demand_kva": 15.9456,
        "current_690_a": 23.109565,
        "current_400_a": 23.015491,
        "breaker_a": 30,
        "feeder_length_m": 80,
        "cable_csa_mm2": 10,
        "cable_mv_a_m": 3.5,
        "vd_pct": 1.6,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office(127)",
        "area_m2": 145,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 25.52,
        "additional_kva": 0,
        "total_connected_kva": 25.52,
        "demand_factor": 0.6,
        "demand_kva": 15.312,
        "current_690_a": 22.191304,
        "current_400_a": 22.100968,
        "breaker_a": 30,
        "feeder_length_m": 100,
        "cable_csa_mm2": 10,
        "cable_mv_a_m": 3.5,
        "vd_pct": 1.9,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office Double H(128,383)",
        "area_m2": 200,
        "category": "C7",
        "is_double_height": true,
        "height_m": 7,
        "density_va_m2": 176,
        "connected_kva": 35.2,
        "additional_kva": 16.8,
        "total_connected_kva": 52,
        "demand_factor": 0.6,
        "demand_kva": 31.2,
        "current_690_a": 45.217391,
        "current_400_a": 45.033321,
        "breaker_a": 50,
        "feeder_length_m": 85,
        "cable_csa_mm2": 25,
        "cable_mv_a_m": 1.4,
        "vd_pct": 1.3,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office Duplex(145,129)",
        "area_m2": 263,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 46.288,
        "additional_kva": 0,
        "total_connected_kva": 46.288,
        "demand_factor": 0.6,
        "demand_kva": 27.7728,
        "current_690_a": 40.250435,
        "current_400_a": 40.086584,
        "breaker_a": 50,
        "feeder_length_m": 85,
        "cable_csa_mm2": 25,
        "cable_mv_a_m": 1.4,
        "vd_pct": 1.2,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office(142)",
        "area_m2": 146,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 25.696,
        "additional_kva": 0,
        "total_connected_kva": 25.696,
        "demand_factor": 0.6,
        "demand_kva": 15.4176,
        "current_690_a": 22.344348,
        "current_400_a": 22.253389,
        "breaker_a": 30,
        "feeder_length_m": 105,
        "cable_csa_mm2": 10,
        "cable_mv_a_m": 3.5,
        "vd_pct": 2,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office(157)",
        "area_m2": 166,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 29.216,
        "additional_kva": 0,
        "total_connected_kva": 29.216,
        "demand_factor": 0.6,
        "demand_kva": 17.5296,
        "current_690_a": 25.405217,
        "current_400_a": 25.301798,
        "breaker_a": 30,
        "feeder_length_m": 90,
        "cable_csa_mm2": 10,
        "cable_mv_a_m": 3.5,
        "vd_pct": 2,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office Double H(152)",
        "area_m2": 142,
        "category": "C7",
        "is_double_height": true,
        "height_m": 7,
        "density_va_m2": 176,
        "connected_kva": 24.992,
        "additional_kva": 11.928,
        "total_connected_kva": 36.92,
        "demand_factor": 0.6,
        "demand_kva": 22.152,
        "current_690_a": 32.104348,
        "current_400_a": 31.973658,
        "breaker_a": 40,
        "feeder_length_m": 110,
        "cable_csa_mm2": 16,
        "cable_mv_a_m": 2.2,
        "vd_pct": 1.9,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office(175)",
        "area_m2": 163,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 28.688,
        "additional_kva": 0,
        "total_connected_kva": 28.688,
        "demand_factor": 0.6,
        "demand_kva": 17.2128,
        "current_690_a": 24.946087,
        "current_400_a": 24.844537,
        "breaker_a": 30,
        "feeder_length_m": 95,
        "cable_csa_mm2": 10,
        "cable_mv_a_m": 3.5,
        "vd_pct": 2.1,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office(370)",
        "area_m2": 91,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 16.016,
        "additional_kva": 0,
        "total_connected_kva": 16.016,
        "demand_factor": 0.6,
        "demand_kva": 9.6096,
        "current_690_a": 13.926957,
        "current_400_a": 13.870263,
        "breaker_a": 20,
        "feeder_length_m": 120,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 2.4,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(379)",
        "area_m2": 154,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 27.104,
        "additional_kva": 0,
        "total_connected_kva": 27.104,
        "demand_factor": 0.6,
        "demand_kva": 16.2624,
        "current_690_a": 23.568696,
        "current_400_a": 23.472753,
        "breaker_a": 30,
        "feeder_length_m": 105,
        "cable_csa_mm2": 10,
        "cable_mv_a_m": 3.5,
        "vd_pct": 2.2,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office(377)",
        "area_m2": 136,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 23.936,
        "additional_kva": 0,
        "total_connected_kva": 23.936,
        "demand_factor": 0.6,
        "demand_kva": 14.3616,
        "current_690_a": 20.813913,
        "current_400_a": 20.729184,
        "breaker_a": 30,
        "feeder_length_m": 120,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 3.6,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office Duplex(281,359)",
        "area_m2": 158,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 27.808,
        "additional_kva": 0,
        "total_connected_kva": 27.808,
        "demand_factor": 0.6,
        "demand_kva": 16.6848,
        "current_690_a": 24.18087,
        "current_400_a": 24.082434,
        "breaker_a": 30,
        "feeder_length_m": 110,
        "cable_csa_mm2": 10,
        "cable_mv_a_m": 3.5,
        "vd_pct": 2.3,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office Double H(283)",
        "area_m2": 133,
        "category": "C7",
        "is_double_height": true,
        "height_m": 7,
        "density_va_m2": 176,
        "connected_kva": 23.408,
        "additional_kva": 11.172,
        "total_connected_kva": 34.58,
        "demand_factor": 0.6,
        "demand_kva": 20.748,
        "current_690_a": 30.069565,
        "current_400_a": 29.947158,
        "breaker_a": 40,
        "feeder_length_m": 125,
        "cable_csa_mm2": 16,
        "cable_mv_a_m": 2.2,
        "vd_pct": 2.1,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office(290)",
        "area_m2": 136,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 23.936,
        "additional_kva": 0,
        "total_connected_kva": 23.936,
        "demand_factor": 0.6,
        "demand_kva": 14.3616,
        "current_690_a": 20.813913,
        "current_400_a": 20.729184,
        "breaker_a": 30,
        "feeder_length_m": 110,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 3.3,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(360)",
        "area_m2": 135,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 23.76,
        "additional_kva": 0,
        "total_connected_kva": 23.76,
        "demand_factor": 0.6,
        "demand_kva": 14.256,
        "current_690_a": 20.66087,
        "current_400_a": 20.576764,
        "breaker_a": 30,
        "feeder_length_m": 115,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 3.4,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(262)",
        "area_m2": 92,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 16.192,
        "additional_kva": 0,
        "total_connected_kva": 16.192,
        "demand_factor": 0.6,
        "demand_kva": 9.7152,
        "current_690_a": 14.08,
        "current_400_a": 14.022683,
        "breaker_a": 20,
        "feeder_length_m": 120,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 2.4,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(271)",
        "area_m2": 133,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 23.408,
        "additional_kva": 0,
        "total_connected_kva": 23.408,
        "demand_factor": 0.6,
        "demand_kva": 14.0448,
        "current_690_a": 20.354783,
        "current_400_a": 20.271923,
        "breaker_a": 30,
        "feeder_length_m": 120,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 3.5,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(270)",
        "area_m2": 129,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 22.704,
        "additional_kva": 0,
        "total_connected_kva": 22.704,
        "demand_factor": 0.6,
        "demand_kva": 13.6224,
        "current_690_a": 19.742609,
        "current_400_a": 19.662241,
        "breaker_a": 20,
        "feeder_length_m": 135,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 3.8,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(241)",
        "area_m2": 127,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 22.352,
        "additional_kva": 0,
        "total_connected_kva": 22.352,
        "demand_factor": 0.6,
        "demand_kva": 13.4112,
        "current_690_a": 19.436522,
        "current_400_a": 19.3574,
        "breaker_a": 20,
        "feeder_length_m": 140,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 3.9,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(242)",
        "area_m2": 131,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 23.056,
        "additional_kva": 0,
        "total_connected_kva": 23.056,
        "demand_factor": 0.6,
        "demand_kva": 13.8336,
        "current_690_a": 20.048696,
        "current_400_a": 19.967082,
        "breaker_a": 30,
        "feeder_length_m": 125,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 3.6,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office Duplex(247,357)",
        "area_m2": 158,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 27.808,
        "additional_kva": 0,
        "total_connected_kva": 27.808,
        "demand_factor": 0.6,
        "demand_kva": 16.6848,
        "current_690_a": 24.18087,
        "current_400_a": 24.082434,
        "breaker_a": 30,
        "feeder_length_m": 125,
        "cable_csa_mm2": 10,
        "cable_mv_a_m": 3.5,
        "vd_pct": 2.6,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office(254)",
        "area_m2": 125,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 22,
        "additional_kva": 0,
        "total_connected_kva": 22,
        "demand_factor": 0.6,
        "demand_kva": 13.2,
        "current_690_a": 19.130435,
        "current_400_a": 19.052559,
        "breaker_a": 20,
        "feeder_length_m": 145,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 4,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(256)",
        "area_m2": 128,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 22.528,
        "additional_kva": 0,
        "total_connected_kva": 22.528,
        "demand_factor": 0.6,
        "demand_kva": 13.5168,
        "current_690_a": 19.589565,
        "current_400_a": 19.50982,
        "breaker_a": 20,
        "feeder_length_m": 130,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 3.7,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(396)",
        "area_m2": 126,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 22.176,
        "additional_kva": 0,
        "total_connected_kva": 22.176,
        "demand_factor": 0.6,
        "demand_kva": 13.3056,
        "current_690_a": 19.283478,
        "current_400_a": 19.204979,
        "breaker_a": 20,
        "feeder_length_m": 135,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 3.8,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(395)",
        "area_m2": 123,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 21.648,
        "additional_kva": 0,
        "total_connected_kva": 21.648,
        "demand_factor": 0.6,
        "demand_kva": 12.9888,
        "current_690_a": 18.824348,
        "current_400_a": 18.747718,
        "breaker_a": 20,
        "feeder_length_m": 150,
        "cable_csa_mm2": 10,
        "cable_mv_a_m": 3.5,
        "vd_pct": 2.5,
        "vd_status": "OK",
        "cable_driver": "vd",
        "notes": []
      },
      {
        "name": "Office Duplex(393,409)",
        "area_m2": 158,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 27.808,
        "additional_kva": 0,
        "total_connected_kva": 27.808,
        "demand_factor": 0.6,
        "demand_kva": 16.6848,
        "current_690_a": 24.18087,
        "current_400_a": 24.082434,
        "breaker_a": 30,
        "feeder_length_m": 135,
        "cable_csa_mm2": 10,
        "cable_mv_a_m": 3.5,
        "vd_pct": 2.8,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office(402)",
        "area_m2": 99,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 17.424,
        "additional_kva": 0,
        "total_connected_kva": 17.424,
        "demand_factor": 0.6,
        "demand_kva": 10.4544,
        "current_690_a": 15.151304,
        "current_400_a": 15.089627,
        "breaker_a": 20,
        "feeder_length_m": 155,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 3.4,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(404)",
        "area_m2": 124,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 21.824,
        "additional_kva": 0,
        "total_connected_kva": 21.824,
        "demand_factor": 0.6,
        "demand_kva": 13.0944,
        "current_690_a": 18.977391,
        "current_400_a": 18.900138,
        "breaker_a": 20,
        "feeder_length_m": 140,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 3.8,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(415)",
        "area_m2": 92,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 16.192,
        "additional_kva": 0,
        "total_connected_kva": 16.192,
        "demand_factor": 0.6,
        "demand_kva": 9.7152,
        "current_690_a": 14.08,
        "current_400_a": 14.022683,
        "breaker_a": 20,
        "feeder_length_m": 145,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 2.9,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(421)",
        "area_m2": 99,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 17.424,
        "additional_kva": 0,
        "total_connected_kva": 17.424,
        "demand_factor": 0.6,
        "demand_kva": 10.4544,
        "current_690_a": 15.151304,
        "current_400_a": 15.089627,
        "breaker_a": 20,
        "feeder_length_m": 160,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 3.5,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(422)",
        "area_m2": 122,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 21.472,
        "additional_kva": 0,
        "total_connected_kva": 21.472,
        "demand_factor": 0.6,
        "demand_kva": 12.8832,
        "current_690_a": 18.671304,
        "current_400_a": 18.595297,
        "breaker_a": 20,
        "feeder_length_m": 145,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 3.9,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(450)",
        "area_m2": 74,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 13.024,
        "additional_kva": 0,
        "total_connected_kva": 13.024,
        "demand_factor": 0.6,
        "demand_kva": 7.8144,
        "current_690_a": 11.325217,
        "current_400_a": 11.279115,
        "breaker_a": 20,
        "feeder_length_m": 150,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 2.5,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(453)",
        "area_m2": 142,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 24.992,
        "additional_kva": 0,
        "total_connected_kva": 24.992,
        "demand_factor": 0.6,
        "demand_kva": 14.9952,
        "current_690_a": 21.732174,
        "current_400_a": 21.643707,
        "breaker_a": 30,
        "feeder_length_m": 165,
        "cable_csa_mm2": 10,
        "cable_mv_a_m": 3.5,
        "vd_pct": 3.1,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office(452)",
        "area_m2": 69,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 12.144,
        "additional_kva": 0,
        "total_connected_kva": 12.144,
        "demand_factor": 0.6,
        "demand_kva": 7.2864,
        "current_690_a": 10.56,
        "current_400_a": 10.517013,
        "breaker_a": 20,
        "feeder_length_m": 150,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 2.3,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(440)",
        "area_m2": 74,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 13.024,
        "additional_kva": 0,
        "total_connected_kva": 13.024,
        "demand_factor": 0.6,
        "demand_kva": 7.8144,
        "current_690_a": 11.325217,
        "current_400_a": 11.279115,
        "breaker_a": 20,
        "feeder_length_m": 175,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 2.9,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(441)",
        "area_m2": 136,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 23.936,
        "additional_kva": 0,
        "total_connected_kva": 23.936,
        "demand_factor": 0.6,
        "demand_kva": 14.3616,
        "current_690_a": 20.813913,
        "current_400_a": 20.729184,
        "breaker_a": 30,
        "feeder_length_m": 160,
        "cable_csa_mm2": 10,
        "cable_mv_a_m": 3.5,
        "vd_pct": 2.9,
        "vd_status": "OK",
        "cable_driver": "vd",
        "notes": []
      },
      {
        "name": "Office(442)",
        "area_m2": 64,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 11.264,
        "additional_kva": 0,
        "total_connected_kva": 11.264,
        "demand_factor": 0.6,
        "demand_kva": 6.7584,
        "current_690_a": 9.794783,
        "current_400_a": 9.75491,
        "breaker_a": 20,
        "feeder_length_m": 175,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 2.5,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office(449)",
        "area_m2": 74,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 13.024,
        "additional_kva": 0,
        "total_connected_kva": 13.024,
        "demand_factor": 0.6,
        "demand_kva": 7.8144,
        "current_690_a": 11.325217,
        "current_400_a": 11.279115,
        "breaker_a": 20,
        "feeder_length_m": 165,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 2.7,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office Duplex(448)",
        "area_m2": 414,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 72.864,
        "additional_kva": 0,
        "total_connected_kva": 72.864,
        "demand_factor": 0.6,
        "demand_kva": 43.7184,
        "current_690_a": 63.36,
        "current_400_a": 63.102075,
        "breaker_a": 70,
        "feeder_length_m": 180,
        "cable_csa_mm2": 35,
        "cable_mv_a_m": 1.1,
        "vd_pct": 3.1,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office(33)",
        "area_m2": 74,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 13.024,
        "additional_kva": 0,
        "total_connected_kva": 13.024,
        "demand_factor": 0.6,
        "demand_kva": 7.8144,
        "current_690_a": 11.325217,
        "current_400_a": 11.279115,
        "breaker_a": 20,
        "feeder_length_m": 170,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 2.8,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      },
      {
        "name": "Office Duplex(197,415)",
        "area_m2": 379,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 66.704,
        "additional_kva": 0,
        "total_connected_kva": 66.704,
        "demand_factor": 0.6,
        "demand_kva": 40.0224,
        "current_690_a": 58.003478,
        "current_400_a": 57.767359,
        "breaker_a": 70,
        "feeder_length_m": 175,
        "cable_csa_mm2": 35,
        "cable_mv_a_m": 1.1,
        "vd_pct": 2.8,
        "vd_status": "OK",
        "cable_driver": "ampacity",
        "notes": []
      },
      {
        "name": "Office(430)",
        "area_m2": 74,
        "category": "C7",
        "is_double_height": false,
        "height_m": null,
        "density_va_m2": 176,
        "connected_kva": 13.024,
        "additional_kva": 0,
        "total_connected_kva": 13.024,
        "demand_factor": 0.6,
        "demand_kva": 7.8144,
        "current_690_a": 11.325217,
        "current_400_a": 11.279115,
        "breaker_a": 20,
        "feeder_length_m": 175,
        "cable_csa_mm2": 6,
        "cable_mv_a_m": 5.8,
        "vd_pct": 2.9,
        "vd_status": "OK",
        "cable_driver": "baseline",
        "notes": []
      }
    ],
    "row_count": 54,
    "total_demand_kva": 877.369,
    "footer_check": {
      "footer_printed_kva": 846.33216,
      "true_row_sum_kva": 877.369,
      "difference_kva": 31.03684,
      "message": "Printed board total 846.33216 kVA does not match the sum of 54 row demands (877.369 kVA); difference 31.03684 kVA. Row values are authoritative."
    },
    "max_vd_pct": 4,
    "feeders_over_4pct": 0,
    "calculation_notes": [
      "Printed board total 846.33216 kVA does not match the sum of 54 row demands (877.369 kVA); difference 31.03684 kVA. Row values are authoritative."
    ],
    "method": "DPS 2022 power-density (area x VA/m2 x demand factor)",
    "_kind": "load"
  },
  "electrical_datasheet": "# Electrical Load Calculation Report — Y-Office Tower — Detailed Design\n\n## 1. Method\nDPS 2022 power-density (area x VA/m2 x demand factor). Demand current from the load table uses Demand×1000/(3×230); the main incomer breaker is the next standard rating (DPS 2022 Table 27).\n\n## 2. Board MDB-OFFICES — per-office load schedule\n\n| Office | Area m² | Cat | Connected kVA | Add'l kVA | Total kVA | Demand kVA | Current A | Breaker A |\n|---|---|---|---|---|---|---|---|---|\n| Coffee shop | 197.8 | C6 | 37.19 | 16.62 | 53.80 | 32.28 | 46.78 | 50 |\n| Office Double H(38) | 208.0 | C7 | 36.61 | 17.47 | 54.08 | 32.45 | 47.03 | 50 |\n| Office Duplex(37,62) | 169.0 | C7 | 29.74 | 0.00 | 29.74 | 17.85 | 25.86 | 30 |\n| Office Double H(34,65) | 121.0 | C7 | 21.30 | 10.16 | 31.46 | 18.88 | 27.36 | 30 |\n| Office(39) | 175.0 | C7 | 30.80 | 0.00 | 30.80 | 18.48 | 26.78 | 30 |\n| Office(54) | 179.0 | C7 | 31.50 | 0.00 | 31.50 | 18.90 | 27.39 | 30 |\n| Office(84) | 79.0 | C7 | 13.90 | 0.00 | 13.90 | 8.34 | 12.09 | 20 |\n| Office Duplex(79,112) | 245.0 | C7 | 43.12 | 0.00 | 43.12 | 25.87 | 37.50 | 40 |\n| Office(86) | 203.0 | C7 | 35.73 | 0.00 | 35.73 | 21.44 | 31.07 | 40 |\n| Office(82) | 101.0 | C7 | 17.78 | 0.00 | 17.78 | 10.67 | 15.46 | 20 |\n| Office(111) | 79.0 | C7 | 13.90 | 0.00 | 13.90 | 8.34 | 12.09 | 20 |\n| Office(113) | 201.0 | C7 | 35.38 | 0.00 | 35.38 | 21.23 | 30.76 | 40 |\n| Office(99) | 151.0 | C7 | 26.58 | 0.00 | 26.58 | 15.95 | 23.11 | 30 |\n| Office(127) | 145.0 | C7 | 25.52 | 0.00 | 25.52 | 15.31 | 22.19 | 30 |\n| Office Double H(128,383) | 200.0 | C7 | 35.20 | 16.80 | 52.00 | 31.20 | 45.22 | 50 |\n| Office Duplex(145,129) | 263.0 | C7 | 46.29 | 0.00 | 46.29 | 27.77 | 40.25 | 50 |\n| Office(142) | 146.0 | C7 | 25.70 | 0.00 | 25.70 | 15.42 | 22.34 | 30 |\n| Office(157) | 166.0 | C7 | 29.22 | 0.00 | 29.22 | 17.53 | 25.41 | 30 |\n| Office Double H(152) | 142.0 | C7 | 24.99 | 11.93 | 36.92 | 22.15 | 32.10 | 40 |\n| Office(175) | 163.0 | C7 | 28.69 | 0.00 | 28.69 | 17.21 | 24.95 | 30 |\n| Office(370) | 91.0 | C7 | 16.02 | 0.00 | 16.02 | 9.61 | 13.93 | 20 |\n| Office(379) | 154.0 | C7 | 27.10 | 0.00 | 27.10 | 16.26 | 23.57 | 30 |\n| Office(377) | 136.0 | C7 | 23.94 | 0.00 | 23.94 | 14.36 | 20.81 | 30 |\n| Office Duplex(281,359) | 158.0 | C7 | 27.81 | 0.00 | 27.81 | 16.68 | 24.18 | 30 |\n| Office Double H(283) | 133.0 | C7 | 23.41 | 11.17 | 34.58 | 20.75 | 30.07 | 40 |\n| Office(290) | 136.0 | C7 | 23.94 | 0.00 | 23.94 | 14.36 | 20.81 | 30 |\n| Office(360) | 135.0 | C7 | 23.76 | 0.00 | 23.76 | 14.26 | 20.66 | 30 |\n| Office(262) | 92.0 | C7 | 16.19 | 0.00 | 16.19 | 9.72 | 14.08 | 20 |\n| Office(271) | 133.0 | C7 | 23.41 | 0.00 | 23.41 | 14.04 | 20.35 | 30 |\n| Office(270) | 129.0 | C7 | 22.70 | 0.00 | 22.70 | 13.62 | 19.74 | 20 |\n| Office(241) | 127.0 | C7 | 22.35 | 0.00 | 22.35 | 13.41 | 19.44 | 20 |\n| Office(242) | 131.0 | C7 | 23.06 | 0.00 | 23.06 | 13.83 | 20.05 | 30 |\n| Office Duplex(247,357) | 158.0 | C7 | 27.81 | 0.00 | 27.81 | 16.68 | 24.18 | 30 |\n| Office(254) | 125.0 | C7 | 22.00 | 0.00 | 22.00 | 13.20 | 19.13 | 20 |\n| Office(256) | 128.0 | C7 | 22.53 | 0.00 | 22.53 | 13.52 | 19.59 | 20 |\n| Office(396) | 126.0 | C7 | 22.18 | 0.00 | 22.18 | 13.31 | 19.28 | 20 |\n| Office(395) | 123.0 | C7 | 21.65 | 0.00 | 21.65 | 12.99 | 18.82 | 20 |\n| Office Duplex(393,409) | 158.0 | C7 | 27.81 | 0.00 | 27.81 | 16.68 | 24.18 | 30 |\n| Office(402) | 99.0 | C7 | 17.42 | 0.00 | 17.42 | 10.45 | 15.15 | 20 |\n| Office(404) | 124.0 | C7 | 21.82 | 0.00 | 21.82 | 13.09 | 18.98 | 20 |\n| Office(415) | 92.0 | C7 | 16.19 | 0.00 | 16.19 | 9.72 | 14.08 | 20 |\n| Office(421) | 99.0 | C7 | 17.42 | 0.00 | 17.42 | 10.45 | 15.15 | 20 |\n| Office(422) | 122.0 | C7 | 21.47 | 0.00 | 21.47 | 12.88 | 18.67 | 20 |\n| Office(450) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |\n| Office(453) | 142.0 | C7 | 24.99 | 0.00 | 24.99 | 15.00 | 21.73 | 30 |\n| Office(452) | 69.0 | C7 | 12.14 | 0.00 | 12.14 | 7.29 | 10.56 | 20 |\n| Office(440) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |\n| Office(441) | 136.0 | C7 | 23.94 | 0.00 | 23.94 | 14.36 | 20.81 | 30 |\n| Office(442) | 64.0 | C7 | 11.26 | 0.00 | 11.26 | 6.76 | 9.79 | 20 |\n| Office(449) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |\n| Office Duplex(448) | 414.0 | C7 | 72.86 | 0.00 | 72.86 | 43.72 | 63.36 | 70 |\n| Office(33) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |\n| Office Duplex(197,415) | 379.0 | C7 | 66.70 | 0.00 | 66.70 | 40.02 | 58.00 | 70 |\n| Office(430) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |\n\n## 3. Board summary\n\n- Offices: 54\n- Total demand (sum of rows): 877.37 kVA\n- ⚠ Data-quality flag: Printed board total 846.33216 kVA does not match the sum of 54 row demands (877.369 kVA); difference 31.03684 kVA. Row values are authoritative.\n\n## 4. Calculation notes\n\n- Printed board total 846.33216 kVA does not match the sum of 54 row demands (877.369 kVA); difference 31.03684 kVA. Row values are authoritative.",
  "results": {
    "PRJ.23026-EL-CAL-5002": {
      "board": "MDB-OFFICES",
      "rooms": [
        {
          "name": "Coffee shop",
          "area_m2": 197.8,
          "category": "C6",
          "is_double_height": true,
          "height_m": 7,
          "density_va_m2": 188,
          "connected_kva": 37.1864,
          "additional_kva": 16.6152,
          "total_connected_kva": 53.8016,
          "demand_factor": 0.6,
          "demand_kva": 32.281,
          "current_690_a": 46.784058,
          "current_400_a": 46.59361,
          "breaker_a": 50,
          "feeder_length_m": 55,
          "cable_csa_mm2": 25,
          "cable_mv_a_m": 1.4,
          "vd_pct": 0.9,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office Double H(38)",
          "area_m2": 208,
          "category": "C7",
          "is_double_height": true,
          "height_m": 7,
          "density_va_m2": 176,
          "connected_kva": 36.608,
          "additional_kva": 17.472,
          "total_connected_kva": 54.08,
          "demand_factor": 0.6,
          "demand_kva": 32.448,
          "current_690_a": 47.026087,
          "current_400_a": 46.834654,
          "breaker_a": 50,
          "feeder_length_m": 65,
          "cable_csa_mm2": 25,
          "cable_mv_a_m": 1.4,
          "vd_pct": 1.1,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office Duplex(37,62)",
          "area_m2": 169,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 29.744,
          "additional_kva": 0,
          "total_connected_kva": 29.744,
          "demand_factor": 0.6,
          "demand_kva": 17.8464,
          "current_690_a": 25.864348,
          "current_400_a": 25.75906,
          "breaker_a": 30,
          "feeder_length_m": 65,
          "cable_csa_mm2": 10,
          "cable_mv_a_m": 3.5,
          "vd_pct": 1.5,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office Double H(34,65)",
          "area_m2": 121,
          "category": "C7",
          "is_double_height": true,
          "height_m": 7,
          "density_va_m2": 176,
          "connected_kva": 21.296,
          "additional_kva": 10.164,
          "total_connected_kva": 31.46,
          "demand_factor": 0.6,
          "demand_kva": 18.876,
          "current_690_a": 27.356522,
          "current_400_a": 27.245159,
          "breaker_a": 30,
          "feeder_length_m": 80,
          "cable_csa_mm2": 10,
          "cable_mv_a_m": 3.5,
          "vd_pct": 1.9,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office(39)",
          "area_m2": 175,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 30.8,
          "additional_kva": 0,
          "total_connected_kva": 30.8,
          "demand_factor": 0.6,
          "demand_kva": 18.48,
          "current_690_a": 26.782609,
          "current_400_a": 26.673582,
          "breaker_a": 30,
          "feeder_length_m": 80,
          "cable_csa_mm2": 10,
          "cable_mv_a_m": 3.5,
          "vd_pct": 1.9,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office(54)",
          "area_m2": 179,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 31.504,
          "additional_kva": 0,
          "total_connected_kva": 31.504,
          "demand_factor": 0.6,
          "demand_kva": 18.9024,
          "current_690_a": 27.394783,
          "current_400_a": 27.283264,
          "breaker_a": 30,
          "feeder_length_m": 85,
          "cable_csa_mm2": 10,
          "cable_mv_a_m": 3.5,
          "vd_pct": 2,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office(84)",
          "area_m2": 79,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 13.904,
          "additional_kva": 0,
          "total_connected_kva": 13.904,
          "demand_factor": 0.6,
          "demand_kva": 8.3424,
          "current_690_a": 12.090435,
          "current_400_a": 12.041217,
          "breaker_a": 20,
          "feeder_length_m": 90,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 1.6,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office Duplex(79,112)",
          "area_m2": 245,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 43.12,
          "additional_kva": 0,
          "total_connected_kva": 43.12,
          "demand_factor": 0.6,
          "demand_kva": 25.872,
          "current_690_a": 37.495652,
          "current_400_a": 37.343015,
          "breaker_a": 40,
          "feeder_length_m": 90,
          "cable_csa_mm2": 16,
          "cable_mv_a_m": 2.2,
          "vd_pct": 1.8,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office(86)",
          "area_m2": 203,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 35.728,
          "additional_kva": 0,
          "total_connected_kva": 35.728,
          "demand_factor": 0.6,
          "demand_kva": 21.4368,
          "current_690_a": 31.067826,
          "current_400_a": 30.941356,
          "breaker_a": 40,
          "feeder_length_m": 75,
          "cable_csa_mm2": 16,
          "cable_mv_a_m": 2.2,
          "vd_pct": 1.3,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office(82)",
          "area_m2": 101,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 17.776,
          "additional_kva": 0,
          "total_connected_kva": 17.776,
          "demand_factor": 0.6,
          "demand_kva": 10.6656,
          "current_690_a": 15.457391,
          "current_400_a": 15.394468,
          "breaker_a": 20,
          "feeder_length_m": 75,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 1.7,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(111)",
          "area_m2": 79,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 13.904,
          "additional_kva": 0,
          "total_connected_kva": 13.904,
          "demand_factor": 0.6,
          "demand_kva": 8.3424,
          "current_690_a": 12.090435,
          "current_400_a": 12.041217,
          "breaker_a": 20,
          "feeder_length_m": 95,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 1.7,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(113)",
          "area_m2": 201,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 35.376,
          "additional_kva": 0,
          "total_connected_kva": 35.376,
          "demand_factor": 0.6,
          "demand_kva": 21.2256,
          "current_690_a": 30.761739,
          "current_400_a": 30.636515,
          "breaker_a": 40,
          "feeder_length_m": 80,
          "cable_csa_mm2": 16,
          "cable_mv_a_m": 2.2,
          "vd_pct": 1.3,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office(99)",
          "area_m2": 151,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 26.576,
          "additional_kva": 0,
          "total_connected_kva": 26.576,
          "demand_factor": 0.6,
          "demand_kva": 15.9456,
          "current_690_a": 23.109565,
          "current_400_a": 23.015491,
          "breaker_a": 30,
          "feeder_length_m": 80,
          "cable_csa_mm2": 10,
          "cable_mv_a_m": 3.5,
          "vd_pct": 1.6,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office(127)",
          "area_m2": 145,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 25.52,
          "additional_kva": 0,
          "total_connected_kva": 25.52,
          "demand_factor": 0.6,
          "demand_kva": 15.312,
          "current_690_a": 22.191304,
          "current_400_a": 22.100968,
          "breaker_a": 30,
          "feeder_length_m": 100,
          "cable_csa_mm2": 10,
          "cable_mv_a_m": 3.5,
          "vd_pct": 1.9,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office Double H(128,383)",
          "area_m2": 200,
          "category": "C7",
          "is_double_height": true,
          "height_m": 7,
          "density_va_m2": 176,
          "connected_kva": 35.2,
          "additional_kva": 16.8,
          "total_connected_kva": 52,
          "demand_factor": 0.6,
          "demand_kva": 31.2,
          "current_690_a": 45.217391,
          "current_400_a": 45.033321,
          "breaker_a": 50,
          "feeder_length_m": 85,
          "cable_csa_mm2": 25,
          "cable_mv_a_m": 1.4,
          "vd_pct": 1.3,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office Duplex(145,129)",
          "area_m2": 263,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 46.288,
          "additional_kva": 0,
          "total_connected_kva": 46.288,
          "demand_factor": 0.6,
          "demand_kva": 27.7728,
          "current_690_a": 40.250435,
          "current_400_a": 40.086584,
          "breaker_a": 50,
          "feeder_length_m": 85,
          "cable_csa_mm2": 25,
          "cable_mv_a_m": 1.4,
          "vd_pct": 1.2,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office(142)",
          "area_m2": 146,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 25.696,
          "additional_kva": 0,
          "total_connected_kva": 25.696,
          "demand_factor": 0.6,
          "demand_kva": 15.4176,
          "current_690_a": 22.344348,
          "current_400_a": 22.253389,
          "breaker_a": 30,
          "feeder_length_m": 105,
          "cable_csa_mm2": 10,
          "cable_mv_a_m": 3.5,
          "vd_pct": 2,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office(157)",
          "area_m2": 166,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 29.216,
          "additional_kva": 0,
          "total_connected_kva": 29.216,
          "demand_factor": 0.6,
          "demand_kva": 17.5296,
          "current_690_a": 25.405217,
          "current_400_a": 25.301798,
          "breaker_a": 30,
          "feeder_length_m": 90,
          "cable_csa_mm2": 10,
          "cable_mv_a_m": 3.5,
          "vd_pct": 2,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office Double H(152)",
          "area_m2": 142,
          "category": "C7",
          "is_double_height": true,
          "height_m": 7,
          "density_va_m2": 176,
          "connected_kva": 24.992,
          "additional_kva": 11.928,
          "total_connected_kva": 36.92,
          "demand_factor": 0.6,
          "demand_kva": 22.152,
          "current_690_a": 32.104348,
          "current_400_a": 31.973658,
          "breaker_a": 40,
          "feeder_length_m": 110,
          "cable_csa_mm2": 16,
          "cable_mv_a_m": 2.2,
          "vd_pct": 1.9,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office(175)",
          "area_m2": 163,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 28.688,
          "additional_kva": 0,
          "total_connected_kva": 28.688,
          "demand_factor": 0.6,
          "demand_kva": 17.2128,
          "current_690_a": 24.946087,
          "current_400_a": 24.844537,
          "breaker_a": 30,
          "feeder_length_m": 95,
          "cable_csa_mm2": 10,
          "cable_mv_a_m": 3.5,
          "vd_pct": 2.1,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office(370)",
          "area_m2": 91,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 16.016,
          "additional_kva": 0,
          "total_connected_kva": 16.016,
          "demand_factor": 0.6,
          "demand_kva": 9.6096,
          "current_690_a": 13.926957,
          "current_400_a": 13.870263,
          "breaker_a": 20,
          "feeder_length_m": 120,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 2.4,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(379)",
          "area_m2": 154,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 27.104,
          "additional_kva": 0,
          "total_connected_kva": 27.104,
          "demand_factor": 0.6,
          "demand_kva": 16.2624,
          "current_690_a": 23.568696,
          "current_400_a": 23.472753,
          "breaker_a": 30,
          "feeder_length_m": 105,
          "cable_csa_mm2": 10,
          "cable_mv_a_m": 3.5,
          "vd_pct": 2.2,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office(377)",
          "area_m2": 136,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 23.936,
          "additional_kva": 0,
          "total_connected_kva": 23.936,
          "demand_factor": 0.6,
          "demand_kva": 14.3616,
          "current_690_a": 20.813913,
          "current_400_a": 20.729184,
          "breaker_a": 30,
          "feeder_length_m": 120,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 3.6,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office Duplex(281,359)",
          "area_m2": 158,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 27.808,
          "additional_kva": 0,
          "total_connected_kva": 27.808,
          "demand_factor": 0.6,
          "demand_kva": 16.6848,
          "current_690_a": 24.18087,
          "current_400_a": 24.082434,
          "breaker_a": 30,
          "feeder_length_m": 110,
          "cable_csa_mm2": 10,
          "cable_mv_a_m": 3.5,
          "vd_pct": 2.3,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office Double H(283)",
          "area_m2": 133,
          "category": "C7",
          "is_double_height": true,
          "height_m": 7,
          "density_va_m2": 176,
          "connected_kva": 23.408,
          "additional_kva": 11.172,
          "total_connected_kva": 34.58,
          "demand_factor": 0.6,
          "demand_kva": 20.748,
          "current_690_a": 30.069565,
          "current_400_a": 29.947158,
          "breaker_a": 40,
          "feeder_length_m": 125,
          "cable_csa_mm2": 16,
          "cable_mv_a_m": 2.2,
          "vd_pct": 2.1,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office(290)",
          "area_m2": 136,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 23.936,
          "additional_kva": 0,
          "total_connected_kva": 23.936,
          "demand_factor": 0.6,
          "demand_kva": 14.3616,
          "current_690_a": 20.813913,
          "current_400_a": 20.729184,
          "breaker_a": 30,
          "feeder_length_m": 110,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 3.3,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(360)",
          "area_m2": 135,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 23.76,
          "additional_kva": 0,
          "total_connected_kva": 23.76,
          "demand_factor": 0.6,
          "demand_kva": 14.256,
          "current_690_a": 20.66087,
          "current_400_a": 20.576764,
          "breaker_a": 30,
          "feeder_length_m": 115,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 3.4,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(262)",
          "area_m2": 92,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 16.192,
          "additional_kva": 0,
          "total_connected_kva": 16.192,
          "demand_factor": 0.6,
          "demand_kva": 9.7152,
          "current_690_a": 14.08,
          "current_400_a": 14.022683,
          "breaker_a": 20,
          "feeder_length_m": 120,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 2.4,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(271)",
          "area_m2": 133,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 23.408,
          "additional_kva": 0,
          "total_connected_kva": 23.408,
          "demand_factor": 0.6,
          "demand_kva": 14.0448,
          "current_690_a": 20.354783,
          "current_400_a": 20.271923,
          "breaker_a": 30,
          "feeder_length_m": 120,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 3.5,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(270)",
          "area_m2": 129,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 22.704,
          "additional_kva": 0,
          "total_connected_kva": 22.704,
          "demand_factor": 0.6,
          "demand_kva": 13.6224,
          "current_690_a": 19.742609,
          "current_400_a": 19.662241,
          "breaker_a": 20,
          "feeder_length_m": 135,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 3.8,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(241)",
          "area_m2": 127,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 22.352,
          "additional_kva": 0,
          "total_connected_kva": 22.352,
          "demand_factor": 0.6,
          "demand_kva": 13.4112,
          "current_690_a": 19.436522,
          "current_400_a": 19.3574,
          "breaker_a": 20,
          "feeder_length_m": 140,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 3.9,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(242)",
          "area_m2": 131,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 23.056,
          "additional_kva": 0,
          "total_connected_kva": 23.056,
          "demand_factor": 0.6,
          "demand_kva": 13.8336,
          "current_690_a": 20.048696,
          "current_400_a": 19.967082,
          "breaker_a": 30,
          "feeder_length_m": 125,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 3.6,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office Duplex(247,357)",
          "area_m2": 158,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 27.808,
          "additional_kva": 0,
          "total_connected_kva": 27.808,
          "demand_factor": 0.6,
          "demand_kva": 16.6848,
          "current_690_a": 24.18087,
          "current_400_a": 24.082434,
          "breaker_a": 30,
          "feeder_length_m": 125,
          "cable_csa_mm2": 10,
          "cable_mv_a_m": 3.5,
          "vd_pct": 2.6,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office(254)",
          "area_m2": 125,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 22,
          "additional_kva": 0,
          "total_connected_kva": 22,
          "demand_factor": 0.6,
          "demand_kva": 13.2,
          "current_690_a": 19.130435,
          "current_400_a": 19.052559,
          "breaker_a": 20,
          "feeder_length_m": 145,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 4,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(256)",
          "area_m2": 128,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 22.528,
          "additional_kva": 0,
          "total_connected_kva": 22.528,
          "demand_factor": 0.6,
          "demand_kva": 13.5168,
          "current_690_a": 19.589565,
          "current_400_a": 19.50982,
          "breaker_a": 20,
          "feeder_length_m": 130,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 3.7,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(396)",
          "area_m2": 126,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 22.176,
          "additional_kva": 0,
          "total_connected_kva": 22.176,
          "demand_factor": 0.6,
          "demand_kva": 13.3056,
          "current_690_a": 19.283478,
          "current_400_a": 19.204979,
          "breaker_a": 20,
          "feeder_length_m": 135,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 3.8,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(395)",
          "area_m2": 123,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 21.648,
          "additional_kva": 0,
          "total_connected_kva": 21.648,
          "demand_factor": 0.6,
          "demand_kva": 12.9888,
          "current_690_a": 18.824348,
          "current_400_a": 18.747718,
          "breaker_a": 20,
          "feeder_length_m": 150,
          "cable_csa_mm2": 10,
          "cable_mv_a_m": 3.5,
          "vd_pct": 2.5,
          "vd_status": "OK",
          "cable_driver": "vd",
          "notes": []
        },
        {
          "name": "Office Duplex(393,409)",
          "area_m2": 158,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 27.808,
          "additional_kva": 0,
          "total_connected_kva": 27.808,
          "demand_factor": 0.6,
          "demand_kva": 16.6848,
          "current_690_a": 24.18087,
          "current_400_a": 24.082434,
          "breaker_a": 30,
          "feeder_length_m": 135,
          "cable_csa_mm2": 10,
          "cable_mv_a_m": 3.5,
          "vd_pct": 2.8,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office(402)",
          "area_m2": 99,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 17.424,
          "additional_kva": 0,
          "total_connected_kva": 17.424,
          "demand_factor": 0.6,
          "demand_kva": 10.4544,
          "current_690_a": 15.151304,
          "current_400_a": 15.089627,
          "breaker_a": 20,
          "feeder_length_m": 155,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 3.4,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(404)",
          "area_m2": 124,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 21.824,
          "additional_kva": 0,
          "total_connected_kva": 21.824,
          "demand_factor": 0.6,
          "demand_kva": 13.0944,
          "current_690_a": 18.977391,
          "current_400_a": 18.900138,
          "breaker_a": 20,
          "feeder_length_m": 140,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 3.8,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(415)",
          "area_m2": 92,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 16.192,
          "additional_kva": 0,
          "total_connected_kva": 16.192,
          "demand_factor": 0.6,
          "demand_kva": 9.7152,
          "current_690_a": 14.08,
          "current_400_a": 14.022683,
          "breaker_a": 20,
          "feeder_length_m": 145,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 2.9,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(421)",
          "area_m2": 99,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 17.424,
          "additional_kva": 0,
          "total_connected_kva": 17.424,
          "demand_factor": 0.6,
          "demand_kva": 10.4544,
          "current_690_a": 15.151304,
          "current_400_a": 15.089627,
          "breaker_a": 20,
          "feeder_length_m": 160,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 3.5,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(422)",
          "area_m2": 122,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 21.472,
          "additional_kva": 0,
          "total_connected_kva": 21.472,
          "demand_factor": 0.6,
          "demand_kva": 12.8832,
          "current_690_a": 18.671304,
          "current_400_a": 18.595297,
          "breaker_a": 20,
          "feeder_length_m": 145,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 3.9,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(450)",
          "area_m2": 74,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 13.024,
          "additional_kva": 0,
          "total_connected_kva": 13.024,
          "demand_factor": 0.6,
          "demand_kva": 7.8144,
          "current_690_a": 11.325217,
          "current_400_a": 11.279115,
          "breaker_a": 20,
          "feeder_length_m": 150,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 2.5,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(453)",
          "area_m2": 142,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 24.992,
          "additional_kva": 0,
          "total_connected_kva": 24.992,
          "demand_factor": 0.6,
          "demand_kva": 14.9952,
          "current_690_a": 21.732174,
          "current_400_a": 21.643707,
          "breaker_a": 30,
          "feeder_length_m": 165,
          "cable_csa_mm2": 10,
          "cable_mv_a_m": 3.5,
          "vd_pct": 3.1,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office(452)",
          "area_m2": 69,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 12.144,
          "additional_kva": 0,
          "total_connected_kva": 12.144,
          "demand_factor": 0.6,
          "demand_kva": 7.2864,
          "current_690_a": 10.56,
          "current_400_a": 10.517013,
          "breaker_a": 20,
          "feeder_length_m": 150,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 2.3,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(440)",
          "area_m2": 74,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 13.024,
          "additional_kva": 0,
          "total_connected_kva": 13.024,
          "demand_factor": 0.6,
          "demand_kva": 7.8144,
          "current_690_a": 11.325217,
          "current_400_a": 11.279115,
          "breaker_a": 20,
          "feeder_length_m": 175,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 2.9,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(441)",
          "area_m2": 136,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 23.936,
          "additional_kva": 0,
          "total_connected_kva": 23.936,
          "demand_factor": 0.6,
          "demand_kva": 14.3616,
          "current_690_a": 20.813913,
          "current_400_a": 20.729184,
          "breaker_a": 30,
          "feeder_length_m": 160,
          "cable_csa_mm2": 10,
          "cable_mv_a_m": 3.5,
          "vd_pct": 2.9,
          "vd_status": "OK",
          "cable_driver": "vd",
          "notes": []
        },
        {
          "name": "Office(442)",
          "area_m2": 64,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 11.264,
          "additional_kva": 0,
          "total_connected_kva": 11.264,
          "demand_factor": 0.6,
          "demand_kva": 6.7584,
          "current_690_a": 9.794783,
          "current_400_a": 9.75491,
          "breaker_a": 20,
          "feeder_length_m": 175,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 2.5,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office(449)",
          "area_m2": 74,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 13.024,
          "additional_kva": 0,
          "total_connected_kva": 13.024,
          "demand_factor": 0.6,
          "demand_kva": 7.8144,
          "current_690_a": 11.325217,
          "current_400_a": 11.279115,
          "breaker_a": 20,
          "feeder_length_m": 165,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 2.7,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office Duplex(448)",
          "area_m2": 414,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 72.864,
          "additional_kva": 0,
          "total_connected_kva": 72.864,
          "demand_factor": 0.6,
          "demand_kva": 43.7184,
          "current_690_a": 63.36,
          "current_400_a": 63.102075,
          "breaker_a": 70,
          "feeder_length_m": 180,
          "cable_csa_mm2": 35,
          "cable_mv_a_m": 1.1,
          "vd_pct": 3.1,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office(33)",
          "area_m2": 74,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 13.024,
          "additional_kva": 0,
          "total_connected_kva": 13.024,
          "demand_factor": 0.6,
          "demand_kva": 7.8144,
          "current_690_a": 11.325217,
          "current_400_a": 11.279115,
          "breaker_a": 20,
          "feeder_length_m": 170,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 2.8,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        },
        {
          "name": "Office Duplex(197,415)",
          "area_m2": 379,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 66.704,
          "additional_kva": 0,
          "total_connected_kva": 66.704,
          "demand_factor": 0.6,
          "demand_kva": 40.0224,
          "current_690_a": 58.003478,
          "current_400_a": 57.767359,
          "breaker_a": 70,
          "feeder_length_m": 175,
          "cable_csa_mm2": 35,
          "cable_mv_a_m": 1.1,
          "vd_pct": 2.8,
          "vd_status": "OK",
          "cable_driver": "ampacity",
          "notes": []
        },
        {
          "name": "Office(430)",
          "area_m2": 74,
          "category": "C7",
          "is_double_height": false,
          "height_m": null,
          "density_va_m2": 176,
          "connected_kva": 13.024,
          "additional_kva": 0,
          "total_connected_kva": 13.024,
          "demand_factor": 0.6,
          "demand_kva": 7.8144,
          "current_690_a": 11.325217,
          "current_400_a": 11.279115,
          "breaker_a": 20,
          "feeder_length_m": 175,
          "cable_csa_mm2": 6,
          "cable_mv_a_m": 5.8,
          "vd_pct": 2.9,
          "vd_status": "OK",
          "cable_driver": "baseline",
          "notes": []
        }
      ],
      "row_count": 54,
      "total_demand_kva": 877.369,
      "footer_check": {
        "footer_printed_kva": 846.33216,
        "true_row_sum_kva": 877.369,
        "difference_kva": 31.03684,
        "message": "Printed board total 846.33216 kVA does not match the sum of 54 row demands (877.369 kVA); difference 31.03684 kVA. Row values are authoritative."
      },
      "max_vd_pct": 4,
      "feeders_over_4pct": 0,
      "calculation_notes": [
        "Printed board total 846.33216 kVA does not match the sum of 54 row demands (877.369 kVA); difference 31.03684 kVA. Row values are authoritative."
      ],
      "method": "DPS 2022 power-density (area x VA/m2 x demand factor)",
      "_kind": "load"
    },
    "PRJ.23026-EL-CAL-5006": {
      "board": "MV / Transformer",
      "inputs": {
        "u20_v": 400,
        "psc_kva": 500000,
        "sn_kva": 1000,
        "usc_pct": 6,
        "pcu_w": 9400,
        "building_demand_kva": 877.369
      },
      "supply": {
        "z_mohm": 0.32,
        "x_mohm": 0.3184,
        "r_mohm": 0.03184
      },
      "transformer": {
        "in_a": 1443.38,
        "z_mohm": 9.6,
        "r_mohm": 1.504,
        "x_mohm": 9.4815
      },
      "total": {
        "r_mohm": 1.536,
        "x_mohm": 9.8,
        "z_mohm": 9.92
      },
      "isc_ka": 23.28,
      "loading": {
        "building_demand_kva": 877.369,
        "sn_kva": 1000,
        "loading_pct": 87.74,
        "status": "WARNING"
      },
      "calculation_notes": [
        "Transformer loading 87.74% (> 80%) — limited spare capacity."
      ],
      "method": "IEC 60909 short-circuit (supply + transformer impedance in series)",
      "_kind": "transformer"
    },
    "PRJ.23026-EL-PBS-5001": {
      "board": "Panelboards",
      "panels": [
        {
          "ref": "EPP-SERVICE-8",
          "per_class": {
            "MTR": {
              "connected_va": 24500,
              "df": 0.8,
              "demand_va": 19600
            },
            "LTG": {
              "connected_va": 2446.9,
              "df": 0.9,
              "demand_va": 2202.2
            }
          },
          "total_connected_va": 26946.9,
          "total_demand_va": 21802.2,
          "demand_current_a": 31.47,
          "min_main_breaker_a": 32,
          "mains_rating_a": 50,
          "main_margin_note": "Mains rating 50 A exceeds the minimum 32 A for a 31.47 A demand — spare margin applied by the designer.",
          "notes": []
        },
        {
          "ref": "EPP-SERVICE-BS-02",
          "per_class": {
            "LTG": {
              "connected_va": 3666.3,
              "df": 0.9,
              "demand_va": 3299.7
            },
            "MTR": {
              "connected_va": 300,
              "df": 0.8,
              "demand_va": 240
            }
          },
          "total_connected_va": 3966.3,
          "total_demand_va": 3539.7,
          "demand_current_a": 5.11,
          "min_main_breaker_a": 10,
          "mains_rating_a": 20,
          "main_margin_note": "Mains rating 20 A exceeds the minimum 10 A for a 5.11 A demand — spare margin applied by the designer.",
          "notes": []
        }
      ],
      "circuits": [
        {
          "desc": "Lighting circuit (small)",
          "type": "LTG",
          "current_a": 3.2,
          "breaker_a": 10,
          "wire_mm2": 2.5,
          "note": null
        },
        {
          "desc": "Exit sign / emergency",
          "type": "LTG",
          "current_a": 0.5,
          "breaker_a": 10,
          "wire_mm2": 2.5,
          "note": null
        },
        {
          "desc": "Motor feed SP-01",
          "type": "MTR",
          "current_a": 13,
          "breaker_a": 16,
          "wire_mm2": 4,
          "note": null
        },
        {
          "desc": "ODU motor 20A",
          "type": "MTR",
          "current_a": 18,
          "breaker_a": 20,
          "wire_mm2": 6,
          "note": null
        },
        {
          "desc": "ODU motor 30A",
          "type": "MTR",
          "current_a": 27,
          "breaker_a": 32,
          "wire_mm2": 10,
          "note": null
        },
        {
          "desc": "Socket outlet",
          "type": "S.O",
          "current_a": 12,
          "breaker_a": 16,
          "wire_mm2": 4,
          "note": null
        }
      ],
      "calculation_notes": [],
      "method": "Real EL-PBS single-phase convention (classification DF + per-circuit breaker/wire)",
      "_kind": "panelboard"
    }
  },
  "reports": {
    "PRJ.23026-EL-CAL-5002": "# Electrical Load Calculation Report — Y-Office Tower — Detailed Design\n\n## 1. Method\nDPS 2022 power-density (area x VA/m2 x demand factor). Demand current from the load table uses Demand×1000/(3×230); the main incomer breaker is the next standard rating (DPS 2022 Table 27).\n\n## 2. Board MDB-OFFICES — per-office load schedule\n\n| Office | Area m² | Cat | Connected kVA | Add'l kVA | Total kVA | Demand kVA | Current A | Breaker A |\n|---|---|---|---|---|---|---|---|---|\n| Coffee shop | 197.8 | C6 | 37.19 | 16.62 | 53.80 | 32.28 | 46.78 | 50 |\n| Office Double H(38) | 208.0 | C7 | 36.61 | 17.47 | 54.08 | 32.45 | 47.03 | 50 |\n| Office Duplex(37,62) | 169.0 | C7 | 29.74 | 0.00 | 29.74 | 17.85 | 25.86 | 30 |\n| Office Double H(34,65) | 121.0 | C7 | 21.30 | 10.16 | 31.46 | 18.88 | 27.36 | 30 |\n| Office(39) | 175.0 | C7 | 30.80 | 0.00 | 30.80 | 18.48 | 26.78 | 30 |\n| Office(54) | 179.0 | C7 | 31.50 | 0.00 | 31.50 | 18.90 | 27.39 | 30 |\n| Office(84) | 79.0 | C7 | 13.90 | 0.00 | 13.90 | 8.34 | 12.09 | 20 |\n| Office Duplex(79,112) | 245.0 | C7 | 43.12 | 0.00 | 43.12 | 25.87 | 37.50 | 40 |\n| Office(86) | 203.0 | C7 | 35.73 | 0.00 | 35.73 | 21.44 | 31.07 | 40 |\n| Office(82) | 101.0 | C7 | 17.78 | 0.00 | 17.78 | 10.67 | 15.46 | 20 |\n| Office(111) | 79.0 | C7 | 13.90 | 0.00 | 13.90 | 8.34 | 12.09 | 20 |\n| Office(113) | 201.0 | C7 | 35.38 | 0.00 | 35.38 | 21.23 | 30.76 | 40 |\n| Office(99) | 151.0 | C7 | 26.58 | 0.00 | 26.58 | 15.95 | 23.11 | 30 |\n| Office(127) | 145.0 | C7 | 25.52 | 0.00 | 25.52 | 15.31 | 22.19 | 30 |\n| Office Double H(128,383) | 200.0 | C7 | 35.20 | 16.80 | 52.00 | 31.20 | 45.22 | 50 |\n| Office Duplex(145,129) | 263.0 | C7 | 46.29 | 0.00 | 46.29 | 27.77 | 40.25 | 50 |\n| Office(142) | 146.0 | C7 | 25.70 | 0.00 | 25.70 | 15.42 | 22.34 | 30 |\n| Office(157) | 166.0 | C7 | 29.22 | 0.00 | 29.22 | 17.53 | 25.41 | 30 |\n| Office Double H(152) | 142.0 | C7 | 24.99 | 11.93 | 36.92 | 22.15 | 32.10 | 40 |\n| Office(175) | 163.0 | C7 | 28.69 | 0.00 | 28.69 | 17.21 | 24.95 | 30 |\n| Office(370) | 91.0 | C7 | 16.02 | 0.00 | 16.02 | 9.61 | 13.93 | 20 |\n| Office(379) | 154.0 | C7 | 27.10 | 0.00 | 27.10 | 16.26 | 23.57 | 30 |\n| Office(377) | 136.0 | C7 | 23.94 | 0.00 | 23.94 | 14.36 | 20.81 | 30 |\n| Office Duplex(281,359) | 158.0 | C7 | 27.81 | 0.00 | 27.81 | 16.68 | 24.18 | 30 |\n| Office Double H(283) | 133.0 | C7 | 23.41 | 11.17 | 34.58 | 20.75 | 30.07 | 40 |\n| Office(290) | 136.0 | C7 | 23.94 | 0.00 | 23.94 | 14.36 | 20.81 | 30 |\n| Office(360) | 135.0 | C7 | 23.76 | 0.00 | 23.76 | 14.26 | 20.66 | 30 |\n| Office(262) | 92.0 | C7 | 16.19 | 0.00 | 16.19 | 9.72 | 14.08 | 20 |\n| Office(271) | 133.0 | C7 | 23.41 | 0.00 | 23.41 | 14.04 | 20.35 | 30 |\n| Office(270) | 129.0 | C7 | 22.70 | 0.00 | 22.70 | 13.62 | 19.74 | 20 |\n| Office(241) | 127.0 | C7 | 22.35 | 0.00 | 22.35 | 13.41 | 19.44 | 20 |\n| Office(242) | 131.0 | C7 | 23.06 | 0.00 | 23.06 | 13.83 | 20.05 | 30 |\n| Office Duplex(247,357) | 158.0 | C7 | 27.81 | 0.00 | 27.81 | 16.68 | 24.18 | 30 |\n| Office(254) | 125.0 | C7 | 22.00 | 0.00 | 22.00 | 13.20 | 19.13 | 20 |\n| Office(256) | 128.0 | C7 | 22.53 | 0.00 | 22.53 | 13.52 | 19.59 | 20 |\n| Office(396) | 126.0 | C7 | 22.18 | 0.00 | 22.18 | 13.31 | 19.28 | 20 |\n| Office(395) | 123.0 | C7 | 21.65 | 0.00 | 21.65 | 12.99 | 18.82 | 20 |\n| Office Duplex(393,409) | 158.0 | C7 | 27.81 | 0.00 | 27.81 | 16.68 | 24.18 | 30 |\n| Office(402) | 99.0 | C7 | 17.42 | 0.00 | 17.42 | 10.45 | 15.15 | 20 |\n| Office(404) | 124.0 | C7 | 21.82 | 0.00 | 21.82 | 13.09 | 18.98 | 20 |\n| Office(415) | 92.0 | C7 | 16.19 | 0.00 | 16.19 | 9.72 | 14.08 | 20 |\n| Office(421) | 99.0 | C7 | 17.42 | 0.00 | 17.42 | 10.45 | 15.15 | 20 |\n| Office(422) | 122.0 | C7 | 21.47 | 0.00 | 21.47 | 12.88 | 18.67 | 20 |\n| Office(450) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |\n| Office(453) | 142.0 | C7 | 24.99 | 0.00 | 24.99 | 15.00 | 21.73 | 30 |\n| Office(452) | 69.0 | C7 | 12.14 | 0.00 | 12.14 | 7.29 | 10.56 | 20 |\n| Office(440) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |\n| Office(441) | 136.0 | C7 | 23.94 | 0.00 | 23.94 | 14.36 | 20.81 | 30 |\n| Office(442) | 64.0 | C7 | 11.26 | 0.00 | 11.26 | 6.76 | 9.79 | 20 |\n| Office(449) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |\n| Office Duplex(448) | 414.0 | C7 | 72.86 | 0.00 | 72.86 | 43.72 | 63.36 | 70 |\n| Office(33) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |\n| Office Duplex(197,415) | 379.0 | C7 | 66.70 | 0.00 | 66.70 | 40.02 | 58.00 | 70 |\n| Office(430) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |\n\n## 3. Board summary\n\n- Offices: 54\n- Total demand (sum of rows): 877.37 kVA\n- ⚠ Data-quality flag: Printed board total 846.33216 kVA does not match the sum of 54 row demands (877.369 kVA); difference 31.03684 kVA. Row values are authoritative.\n\n## 4. Calculation notes\n\n- Printed board total 846.33216 kVA does not match the sum of 54 row demands (877.369 kVA); difference 31.03684 kVA. Row values are authoritative.",
    "PRJ.23026-EL-CAL-5006": "# Transformer & Short-Circuit Calculation — Y-Office Tower — Detailed Design\n\n## 1. Method\nIEC 60909 short-circuit (supply + transformer impedance in series). Supply and transformer impedances in series; Isc = U20 / (√3 × Z_total).\n\n## 2. Inputs\n\n| Parameter | Value |\n|---|---|\n| System voltage U20 | 400 V |\n| Utility SC power Psc | 500000 kVA |\n| Transformer rating Sn | 1000 kVA |\n| Short-circuit voltage Usc | 6 % |\n| Copper loss Pcu | 9400 W |\n\n## 3. Results\n\n| Quantity | Value |\n|---|---|\n| Rated current In | 1443.38 A |\n| Transformer impedance Z | 9.6 mΩ |\n| Total impedance Z_total | 9.92 mΩ |\n| **Short-circuit current Isc** | **23.28 kA** |\n\n## 4. Calculation notes\n\n- Transformer loading 87.74% (> 80%) — limited spare capacity.",
    "PRJ.23026-EL-PBS-5001": "# Panelboard Schedule — Y-Office Tower — Detailed Design\n\n## 1. Method\nReal EL-PBS single-phase convention (classification DF + per-circuit breaker/wire).\n\n## 2. Panel roll-ups\n\n| Panel | Total connected VA | Total demand VA | Demand current A | Min main A | Mains A |\n|---|---|---|---|---|---|\n| EPP-SERVICE-8 | 26946.9 | 21802.2 | 31.47 | 32 | 50 |\n| EPP-SERVICE-BS-02 | 3966.3 | 3539.7 | 5.11 | 10 | 20 |\n\n## 3. Circuit selection\n\n| Circuit | Type | Current A | Breaker A | Wire mm² |\n|---|---|---|---|---|\n| Lighting circuit (small) | LTG | 3.2 | 10 | 2.5 |\n| Exit sign / emergency | LTG | 0.5 | 10 | 2.5 |\n| Motor feed SP-01 | MTR | 13.0 | 16 | 4 |\n| ODU motor 20A | MTR | 18.0 | 20 | 6 |\n| ODU motor 30A | MTR | 27.0 | 32 | 10 |\n| Socket outlet | S.O | 12.0 | 16 | 4 |"
  },
  "ready_for_bid": true,
  "deliverables": {
    "PRJ.23026-EL-CAL-5002": "# Electrical Load Calculation Report — Y-Office Tower — Detailed Design\n\n## 1. Method\nDPS 2022 power-density (area x VA/m2 x demand factor). Demand current from the load table uses Demand×1000/(3×230); the main incomer breaker is the next standard rating (DPS 2022 Table 27).\n\n## 2. Board MDB-OFFICES — per-office load schedule\n\n| Office | Area m² | Cat | Connected kVA | Add'l kVA | Total kVA | Demand kVA | Current A | Breaker A |\n|---|---|---|---|---|---|---|---|---|\n| Coffee shop | 197.8 | C6 | 37.19 | 16.62 | 53.80 | 32.28 | 46.78 | 50 |\n| Office Double H(38) | 208.0 | C7 | 36.61 | 17.47 | 54.08 | 32.45 | 47.03 | 50 |\n| Office Duplex(37,62) | 169.0 | C7 | 29.74 | 0.00 | 29.74 | 17.85 | 25.86 | 30 |\n| Office Double H(34,65) | 121.0 | C7 | 21.30 | 10.16 | 31.46 | 18.88 | 27.36 | 30 |\n| Office(39) | 175.0 | C7 | 30.80 | 0.00 | 30.80 | 18.48 | 26.78 | 30 |\n| Office(54) | 179.0 | C7 | 31.50 | 0.00 | 31.50 | 18.90 | 27.39 | 30 |\n| Office(84) | 79.0 | C7 | 13.90 | 0.00 | 13.90 | 8.34 | 12.09 | 20 |\n| Office Duplex(79,112) | 245.0 | C7 | 43.12 | 0.00 | 43.12 | 25.87 | 37.50 | 40 |\n| Office(86) | 203.0 | C7 | 35.73 | 0.00 | 35.73 | 21.44 | 31.07 | 40 |\n| Office(82) | 101.0 | C7 | 17.78 | 0.00 | 17.78 | 10.67 | 15.46 | 20 |\n| Office(111) | 79.0 | C7 | 13.90 | 0.00 | 13.90 | 8.34 | 12.09 | 20 |\n| Office(113) | 201.0 | C7 | 35.38 | 0.00 | 35.38 | 21.23 | 30.76 | 40 |\n| Office(99) | 151.0 | C7 | 26.58 | 0.00 | 26.58 | 15.95 | 23.11 | 30 |\n| Office(127) | 145.0 | C7 | 25.52 | 0.00 | 25.52 | 15.31 | 22.19 | 30 |\n| Office Double H(128,383) | 200.0 | C7 | 35.20 | 16.80 | 52.00 | 31.20 | 45.22 | 50 |\n| Office Duplex(145,129) | 263.0 | C7 | 46.29 | 0.00 | 46.29 | 27.77 | 40.25 | 50 |\n| Office(142) | 146.0 | C7 | 25.70 | 0.00 | 25.70 | 15.42 | 22.34 | 30 |\n| Office(157) | 166.0 | C7 | 29.22 | 0.00 | 29.22 | 17.53 | 25.41 | 30 |\n| Office Double H(152) | 142.0 | C7 | 24.99 | 11.93 | 36.92 | 22.15 | 32.10 | 40 |\n| Office(175) | 163.0 | C7 | 28.69 | 0.00 | 28.69 | 17.21 | 24.95 | 30 |\n| Office(370) | 91.0 | C7 | 16.02 | 0.00 | 16.02 | 9.61 | 13.93 | 20 |\n| Office(379) | 154.0 | C7 | 27.10 | 0.00 | 27.10 | 16.26 | 23.57 | 30 |\n| Office(377) | 136.0 | C7 | 23.94 | 0.00 | 23.94 | 14.36 | 20.81 | 30 |\n| Office Duplex(281,359) | 158.0 | C7 | 27.81 | 0.00 | 27.81 | 16.68 | 24.18 | 30 |\n| Office Double H(283) | 133.0 | C7 | 23.41 | 11.17 | 34.58 | 20.75 | 30.07 | 40 |\n| Office(290) | 136.0 | C7 | 23.94 | 0.00 | 23.94 | 14.36 | 20.81 | 30 |\n| Office(360) | 135.0 | C7 | 23.76 | 0.00 | 23.76 | 14.26 | 20.66 | 30 |\n| Office(262) | 92.0 | C7 | 16.19 | 0.00 | 16.19 | 9.72 | 14.08 | 20 |\n| Office(271) | 133.0 | C7 | 23.41 | 0.00 | 23.41 | 14.04 | 20.35 | 30 |\n| Office(270) | 129.0 | C7 | 22.70 | 0.00 | 22.70 | 13.62 | 19.74 | 20 |\n| Office(241) | 127.0 | C7 | 22.35 | 0.00 | 22.35 | 13.41 | 19.44 | 20 |\n| Office(242) | 131.0 | C7 | 23.06 | 0.00 | 23.06 | 13.83 | 20.05 | 30 |\n| Office Duplex(247,357) | 158.0 | C7 | 27.81 | 0.00 | 27.81 | 16.68 | 24.18 | 30 |\n| Office(254) | 125.0 | C7 | 22.00 | 0.00 | 22.00 | 13.20 | 19.13 | 20 |\n| Office(256) | 128.0 | C7 | 22.53 | 0.00 | 22.53 | 13.52 | 19.59 | 20 |\n| Office(396) | 126.0 | C7 | 22.18 | 0.00 | 22.18 | 13.31 | 19.28 | 20 |\n| Office(395) | 123.0 | C7 | 21.65 | 0.00 | 21.65 | 12.99 | 18.82 | 20 |\n| Office Duplex(393,409) | 158.0 | C7 | 27.81 | 0.00 | 27.81 | 16.68 | 24.18 | 30 |\n| Office(402) | 99.0 | C7 | 17.42 | 0.00 | 17.42 | 10.45 | 15.15 | 20 |\n| Office(404) | 124.0 | C7 | 21.82 | 0.00 | 21.82 | 13.09 | 18.98 | 20 |\n| Office(415) | 92.0 | C7 | 16.19 | 0.00 | 16.19 | 9.72 | 14.08 | 20 |\n| Office(421) | 99.0 | C7 | 17.42 | 0.00 | 17.42 | 10.45 | 15.15 | 20 |\n| Office(422) | 122.0 | C7 | 21.47 | 0.00 | 21.47 | 12.88 | 18.67 | 20 |\n| Office(450) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |\n| Office(453) | 142.0 | C7 | 24.99 | 0.00 | 24.99 | 15.00 | 21.73 | 30 |\n| Office(452) | 69.0 | C7 | 12.14 | 0.00 | 12.14 | 7.29 | 10.56 | 20 |\n| Office(440) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |\n| Office(441) | 136.0 | C7 | 23.94 | 0.00 | 23.94 | 14.36 | 20.81 | 30 |\n| Office(442) | 64.0 | C7 | 11.26 | 0.00 | 11.26 | 6.76 | 9.79 | 20 |\n| Office(449) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |\n| Office Duplex(448) | 414.0 | C7 | 72.86 | 0.00 | 72.86 | 43.72 | 63.36 | 70 |\n| Office(33) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |\n| Office Duplex(197,415) | 379.0 | C7 | 66.70 | 0.00 | 66.70 | 40.02 | 58.00 | 70 |\n| Office(430) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |\n\n## 3. Board summary\n\n- Offices: 54\n- Total demand (sum of rows): 877.37 kVA\n- ⚠ Data-quality flag: Printed board total 846.33216 kVA does not match the sum of 54 row demands (877.369 kVA); difference 31.03684 kVA. Row values are authoritative.\n\n## 4. Calculation notes\n\n- Printed board total 846.33216 kVA does not match the sum of 54 row demands (877.369 kVA); difference 31.03684 kVA. Row values are authoritative.",
    "PRJ.23026-EL-CAL-5006": "# Transformer & Short-Circuit Calculation — Y-Office Tower — Detailed Design\n\n## 1. Method\nIEC 60909 short-circuit (supply + transformer impedance in series). Supply and transformer impedances in series; Isc = U20 / (√3 × Z_total).\n\n## 2. Inputs\n\n| Parameter | Value |\n|---|---|\n| System voltage U20 | 400 V |\n| Utility SC power Psc | 500000 kVA |\n| Transformer rating Sn | 1000 kVA |\n| Short-circuit voltage Usc | 6 % |\n| Copper loss Pcu | 9400 W |\n\n## 3. Results\n\n| Quantity | Value |\n|---|---|\n| Rated current In | 1443.38 A |\n| Transformer impedance Z | 9.6 mΩ |\n| Total impedance Z_total | 9.92 mΩ |\n| **Short-circuit current Isc** | **23.28 kA** |\n\n## 4. Calculation notes\n\n- Transformer loading 87.74% (> 80%) — limited spare capacity.",
    "PRJ.23026-EL-PBS-5001": "# Panelboard Schedule — Y-Office Tower — Detailed Design\n\n## 1. Method\nReal EL-PBS single-phase convention (classification DF + per-circuit breaker/wire).\n\n## 2. Panel roll-ups\n\n| Panel | Total connected VA | Total demand VA | Demand current A | Min main A | Mains A |\n|---|---|---|---|---|---|\n| EPP-SERVICE-8 | 26946.9 | 21802.2 | 31.47 | 32 | 50 |\n| EPP-SERVICE-BS-02 | 3966.3 | 3539.7 | 5.11 | 10 | 20 |\n\n## 3. Circuit selection\n\n| Circuit | Type | Current A | Breaker A | Wire mm² |\n|---|---|---|---|---|\n| Lighting circuit (small) | LTG | 3.2 | 10 | 2.5 |\n| Exit sign / emergency | LTG | 0.5 | 10 | 2.5 |\n| Motor feed SP-01 | MTR | 13.0 | 16 | 4 |\n| ODU motor 20A | MTR | 18.0 | 20 | 6 |\n| ODU motor 30A | MTR | 27.0 | 32 | 10 |\n| Socket outlet | S.O | 12.0 | 16 | 4 |"
  }
}