---
doc_id: 9-PRC-0019
doc_type: PRC
discipline: 9
discipline_name: Electrical
source_folder: Procedure
revision: R0
is_template: False
track: A
---

# 9-PRC-0019 — Procedure


[TABLE: 9-PRC-0019_table_1]


## Purpose
To ensure that all individuals on a Aker Kvaerner Chemetics construction site are protected from accidental or unexpected activation of mechanical and/or electrical equipment during the testing, commissioning, start-up phases of the project.

## Definitions
Lockout
The practice of using keyed security devices (“locks”) to prevent the unwanted activation of mechanical or electrical equipment.
Tagout
The practice of using tags in conjunction with locks to increase the visibility and awareness that equipment is not to be energised or activated until such devices are removed.
Activation/Energisation
To set machinery into motion by starting, switching, pushing, moving, or otherwise engaging power sources for such equipment.
Hazardous Motion
Motion of equipment under mechanical stress or gravity that may abruptly release and cause injury.  Hazardous motion may result even after power sources are disconnected.  Examples are coiled springs, raised hydraulic equipment, and any sources of potential energy that may cause injury.
Affected Individual
An employee whose job requires him/her to work on a machine or equipment which is under this lockout/tagout procedure.
Authorised Individual
A knowledgeable individual to whom the supervisor has given the authority and responsibility to implement a lockout/tagout procedure on machines or equipment.  An authorised individual and an affected individual may be the same person, when the affected employee’s duties also include work on machines or equipment which must be locked and tagged out.

## Devices
Locks
The subcontractor will provide affected individuals with his/her own lock and the only key to that lock.
The lock will be substantial, durable, and complete with retaining key.  Locks must be traceable to the affected individual.
When more than one affected individual is servicing a piece of equipment that must be locked out, a lockout adapter can be used which allows affected individuals to place their locks on the disconnecting means.  After the work is completed, each affected individual removes his/her lock.
Tags
The subcontractor will provide lockout tags.
DO NOT USE TAGS ALONE.  Use tags in addition to locks.
Tags must state the:
Reason for the lockout.
Name of the affected individual who is working on the equipment and how that person may be reached.
Date and time the tag was put in place.
Tags will be capable of enduring at least 50 pounds of pull, and be non-reusable.
Blocks
Suitable blocks are another important safety device for making a piece of equipment safe to be worked on.  Blocks must be placed under raised dies, lifts, or any equipment that might inadvertently move by sliding, falling, rolling or rotating.
Blocks, special brackets, or special stands such as those commonly used under raised vehicles must be available and always used.  Another form of blocking is the placement of a blind.  A blind is a disk of metal placed in a pipe to ensure that no air, steam, or other substance will pass through that point if the system is accidentally activated.
Before installing blinds or blocks, bleed down steam, air, or hydraulic lines to get rid of any pressure.  Coiled springs, spring-loaded devices, or suspended loads must also be released so that their stored energy will not result in inadvertent movement.  Rotating equipment such as fan blades must also be blocked to prevent rotation in the event of air movement.

## Responsibility
The subcontractor is responsible for seeing that all his employees follow this procedure.  The subcontractor (authorised individual) will instruct all employees in the safety significance of the lockout procedure.  The authorised individual will instruct each new or transferred affected individual in the purpose and use of the lockout procedure.

## Preparation for Lockout
Individuals authorised to perform lockout must be certain as to which switch, valve, or other energy isolating devices applies to the equipment being locked out.  More than one energy source (electrical, mechanical or others) may be involved and will be confirmed with the supervisor.  Before lockout commences, job authorisation will be obtained.

## Sequence of Lockout and Tagout System Procedure
Notify affected individuals that a lockout or tagout system is going to be utilised.  The authorised employee will know the type and magnitude of energy that the machine or equipment utilises and will understand the hazards.
If the machine or equipment is operating, shut it down by the normal stopping procedure (depress stop button, open toggle switch, etc.).
Operate the switch, valve, or other energy isolating device(s) so that the equipment is isolated from its energy source(s).  Stored energy (such as that in springs, elevated machine members, rotating flywheels, hydraulic systems, and air, gas, steam, or water pressure, etc.) must be dissipated or restrained by methods such as repositioning, blocking, bleeding down, etc.
Lockout and tagout the energy isolating devices with assigned individual lock(s) and tag(s).  Each individual requiring to work on the affected machine or equipment will place his/her lock on the device.
After ensuring that no personnel are exposed, and as a check on having disconnected the energy sources, operate the push button or other normal operating controls to make certain the equipment will not operate.  CAUTION: Return operating control(s) to neutral or off position after the test.
The equipment is now locked out and tagged out.

## Restoring Machines or Equipment to Normal Operations
After the work is complete and the equipment is ready for normal operation, check the area around the machine or equipment to ensure that no one is exposed.
After all tools have been removed from the machine or equipment, guards have been reinstalled and employees are in the clear, remove all lockout and tagout devices.  Operate the energy isolating devices to restore energy to the machine or equipment.
Commentary
To 2005 Name Change Conversion:  Name change has been implemented.  No new revision number has been used and changes have not been marked.