---
slug: electrical_safety_in_hazardous_locations_overview
title: Electrical Safety in Hazardous Locations Overview
source_doc: 9-PRC-0005
doc_type: PRC
discipline: 9
discipline_name: Electrical
source_folder: Procedure
track: A
---

# Electrical Safety in Hazardous Locations Overview

Ensuring electrical safety in plants handling flammable materials is paramount to prevent ignition from electrical arcs, sparks, and heating effects. This overview summarizes the fundamental principles and regulatory basis for managing electrical installations in such environments, as detailed in document [[9-prc-0005_electrical_safety_precautions]].

**Core Principle:**
The overarching principle is that electrical equipment and systems in hazardous (classified) locations **shall not** provide a means of ignition for an ignitable mixture. This is achieved by preventing the simultaneous existence of a flammable atmosphere and an ignition source. A primary design requirement **must** be to avoid, as far as possible, the creation of a flammable atmosphere through careful plant and equipment design and layout.

**Regulatory Basis:**
Recommendations for electrical safety in hazardous locations are derived from established industry standards:
*   **NFPA 70 National Electrical Code (USA) Article 500:** Focuses on general requirements for hazardous (classified) locations.
*   **NFPA 70 National Electrical Code (USA) Article 501:** Provides specific requirements for Class I locations.
*   **CEC Canadian Electrical Code Section 18:** Addresses hazardous locations within the Canadian context.
*   **NFPA 497 Recommended Practice:** Offers guidance on the classification of flammable liquids, gases, or vapours and the delineation of hazardous (classified) locations for electrical installations in chemical process areas. NFPA stands for National Fire Protection Association.

**Key Steps in Safety Management:**
1.  **Determine Flammable Atmosphere:** The preliminary step in classifying a plant is to determine the existence of a flammable atmosphere. This involves a thorough assessment of material properties, process conditions, volumes, dispositions, and possibilities of flammable material escape. For more details, refer to [[hazardous_area_classification_principles]].
2.  **Classify Locations:** Based on the presence and likelihood of flammable materials, areas are classified into different types, such as Class I, Division 1, and Division 2. See [[hazardous_location_classification_types]] for detailed definitions.
3.  **Select Approved Equipment:** Electrical equipment installed in classified areas **must** be approved for the specific gas or vapour present. Refer to [[electrical_equipment_hazardous_locations]] for guidance on equipment selection and group classifications.
4.  **Define Extent of Hazardous Areas:** The physical boundaries of hazardous areas are determined by the estimated or calculated distance a flammable atmosphere can travel before dispersing below its lower flammable limit. This process relies on specific documentation and engineering judgment. Refer to [[hazardous_area_extent_and_documentation]].

By adhering to these principles and standards, the risk of electrical ignition in environments with flammable materials can be effectively mitigated.