# Electrical Load Calculation Report — Y-Office Tower — Detailed Design

## 1. Method
DPS 2022 power-density (area x VA/m2 x demand factor). Demand current from the load table uses Demand×1000/(3×230); the main incomer breaker is the next standard rating (DPS 2022 Table 27).

## 2. Board MDB-OFFICES — per-office load schedule

| Office | Area m² | Cat | Connected kVA | Add'l kVA | Total kVA | Demand kVA | Current A | Breaker A |
|---|---|---|---|---|---|---|---|---|
| Coffee shop | 197.8 | C6 | 37.19 | 16.62 | 53.80 | 32.28 | 46.78 | 50 |
| Office Double H(38) | 208.0 | C7 | 36.61 | 17.47 | 54.08 | 32.45 | 47.03 | 50 |
| Office Duplex(37,62) | 169.0 | C7 | 29.74 | 0.00 | 29.74 | 17.85 | 25.86 | 30 |
| Office Double H(34,65) | 121.0 | C7 | 21.30 | 10.16 | 31.46 | 18.88 | 27.36 | 30 |
| Office(39) | 175.0 | C7 | 30.80 | 0.00 | 30.80 | 18.48 | 26.78 | 30 |
| Office(54) | 179.0 | C7 | 31.50 | 0.00 | 31.50 | 18.90 | 27.39 | 30 |
| Office(84) | 79.0 | C7 | 13.90 | 0.00 | 13.90 | 8.34 | 12.09 | 20 |
| Office Duplex(79,112) | 245.0 | C7 | 43.12 | 0.00 | 43.12 | 25.87 | 37.50 | 40 |
| Office(86) | 203.0 | C7 | 35.73 | 0.00 | 35.73 | 21.44 | 31.07 | 40 |
| Office(82) | 101.0 | C7 | 17.78 | 0.00 | 17.78 | 10.67 | 15.46 | 20 |
| Office(111) | 79.0 | C7 | 13.90 | 0.00 | 13.90 | 8.34 | 12.09 | 20 |
| Office(113) | 201.0 | C7 | 35.38 | 0.00 | 35.38 | 21.23 | 30.76 | 40 |
| Office(99) | 151.0 | C7 | 26.58 | 0.00 | 26.58 | 15.95 | 23.11 | 30 |
| Office(127) | 145.0 | C7 | 25.52 | 0.00 | 25.52 | 15.31 | 22.19 | 30 |
| Office Double H(128,383) | 200.0 | C7 | 35.20 | 16.80 | 52.00 | 31.20 | 45.22 | 50 |
| Office Duplex(145,129) | 263.0 | C7 | 46.29 | 0.00 | 46.29 | 27.77 | 40.25 | 50 |
| Office(142) | 146.0 | C7 | 25.70 | 0.00 | 25.70 | 15.42 | 22.34 | 30 |
| Office(157) | 166.0 | C7 | 29.22 | 0.00 | 29.22 | 17.53 | 25.41 | 30 |
| Office Double H(152) | 142.0 | C7 | 24.99 | 11.93 | 36.92 | 22.15 | 32.10 | 40 |
| Office(175) | 163.0 | C7 | 28.69 | 0.00 | 28.69 | 17.21 | 24.95 | 30 |
| Office(370) | 91.0 | C7 | 16.02 | 0.00 | 16.02 | 9.61 | 13.93 | 20 |
| Office(379) | 154.0 | C7 | 27.10 | 0.00 | 27.10 | 16.26 | 23.57 | 30 |
| Office(377) | 136.0 | C7 | 23.94 | 0.00 | 23.94 | 14.36 | 20.81 | 30 |
| Office Duplex(281,359) | 158.0 | C7 | 27.81 | 0.00 | 27.81 | 16.68 | 24.18 | 30 |
| Office Double H(283) | 133.0 | C7 | 23.41 | 11.17 | 34.58 | 20.75 | 30.07 | 40 |
| Office(290) | 136.0 | C7 | 23.94 | 0.00 | 23.94 | 14.36 | 20.81 | 30 |
| Office(360) | 135.0 | C7 | 23.76 | 0.00 | 23.76 | 14.26 | 20.66 | 30 |
| Office(262) | 92.0 | C7 | 16.19 | 0.00 | 16.19 | 9.72 | 14.08 | 20 |
| Office(271) | 133.0 | C7 | 23.41 | 0.00 | 23.41 | 14.04 | 20.35 | 30 |
| Office(270) | 129.0 | C7 | 22.70 | 0.00 | 22.70 | 13.62 | 19.74 | 20 |
| Office(241) | 127.0 | C7 | 22.35 | 0.00 | 22.35 | 13.41 | 19.44 | 20 |
| Office(242) | 131.0 | C7 | 23.06 | 0.00 | 23.06 | 13.83 | 20.05 | 30 |
| Office Duplex(247,357) | 158.0 | C7 | 27.81 | 0.00 | 27.81 | 16.68 | 24.18 | 30 |
| Office(254) | 125.0 | C7 | 22.00 | 0.00 | 22.00 | 13.20 | 19.13 | 20 |
| Office(256) | 128.0 | C7 | 22.53 | 0.00 | 22.53 | 13.52 | 19.59 | 20 |
| Office(396) | 126.0 | C7 | 22.18 | 0.00 | 22.18 | 13.31 | 19.28 | 20 |
| Office(395) | 123.0 | C7 | 21.65 | 0.00 | 21.65 | 12.99 | 18.82 | 20 |
| Office Duplex(393,409) | 158.0 | C7 | 27.81 | 0.00 | 27.81 | 16.68 | 24.18 | 30 |
| Office(402) | 99.0 | C7 | 17.42 | 0.00 | 17.42 | 10.45 | 15.15 | 20 |
| Office(404) | 124.0 | C7 | 21.82 | 0.00 | 21.82 | 13.09 | 18.98 | 20 |
| Office(415) | 92.0 | C7 | 16.19 | 0.00 | 16.19 | 9.72 | 14.08 | 20 |
| Office(421) | 99.0 | C7 | 17.42 | 0.00 | 17.42 | 10.45 | 15.15 | 20 |
| Office(422) | 122.0 | C7 | 21.47 | 0.00 | 21.47 | 12.88 | 18.67 | 20 |
| Office(450) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |
| Office(453) | 142.0 | C7 | 24.99 | 0.00 | 24.99 | 15.00 | 21.73 | 30 |
| Office(452) | 69.0 | C7 | 12.14 | 0.00 | 12.14 | 7.29 | 10.56 | 20 |
| Office(440) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |
| Office(441) | 136.0 | C7 | 23.94 | 0.00 | 23.94 | 14.36 | 20.81 | 30 |
| Office(442) | 64.0 | C7 | 11.26 | 0.00 | 11.26 | 6.76 | 9.79 | 20 |
| Office(449) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |
| Office Duplex(448) | 414.0 | C7 | 72.86 | 0.00 | 72.86 | 43.72 | 63.36 | 70 |
| Office(33) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |
| Office Duplex(197,415) | 379.0 | C7 | 66.70 | 0.00 | 66.70 | 40.02 | 58.00 | 70 |
| Office(430) | 74.0 | C7 | 13.02 | 0.00 | 13.02 | 7.81 | 11.33 | 20 |

## 3. Board summary

- Offices: 54
- Total demand (sum of rows): 877.37 kVA
- ⚠ Data-quality flag: Printed board total 846.33216 kVA does not match the sum of 54 row demands (877.369 kVA); difference 31.03684 kVA. Row values are authoritative.

## 4. Calculation notes

- Printed board total 846.33216 kVA does not match the sum of 54 row demands (877.369 kVA); difference 31.03684 kVA. Row values are authoritative.